<html>

<body bgcolor=white lang=ZH-CN link=blue vlink=purple style='text-justify-trim:
punctuation'>

<div class=WordSection1 style='layout-grid:18.0pt'>

<h2 style='margin-top:9.0pt'><span lang=EN-US>1.1.<span style='font:7.0pt "Times New Roman"'>&nbsp;&nbsp;&nbsp;
</span></span><span style='font-family:黑体'>黑盾空调设置</span></h2>

<p class=MsoNormal style='text-align:justify;text-justify:inter-ideograph;
text-indent:24.0pt'><span style='font-family:宋体'>将空调传感器悬浮放置在射源上方</span><span
lang=EN-US>150mm</span><span style='font-family:宋体'>，空调致冷启动温度设置为</span><span
lang=EN-US>35</span><span style='font-family:宋体'>℃，制冷关闭温度设置为</span><span
lang=EN-US>25</span><span style='font-family:宋体'>℃。低温报警值设置为</span><span
lang=EN-US>-20</span><span style='font-family:宋体'>℃，高温报警值设置为</span><span
lang=EN-US>45</span><span style='font-family:宋体'>℃。</span></p>

<p class=MsoNormal style='text-align:justify;text-justify:inter-ideograph;
text-indent:24.0pt'><span style='font-family:宋体'>异常报警代码对照表：</span></p>

<table class=MsoNormalTable border=0 cellspacing=0 cellpadding=0
 style='border-collapse:collapse'>
 <tr style='height:16.1pt'>
  <td width=95 valign=top style='width:70.9pt;border:solid black 1.0pt;
  background:white;padding:0cm 0cm 0cm 0cm;height:16.1pt'>
  <p class=MsoNormal align=center style='text-align:center'><span
  style='font-family:宋体'>报警代码</span></p>
  </td>
  <td width=161 valign=top style='width:120.5pt;border:solid black 1.0pt;
  border-left:none;background:white;padding:0cm 0cm 0cm 0cm;height:16.1pt'>
  <p class=MsoNormal align=center style='text-align:center'><span
  style='font-family:宋体'>故障描述</span></p>
  </td>
  <td width=94 valign=top style='width:70.85pt;border:solid black 1.0pt;
  border-left:none;background:white;padding:0cm 0cm 0cm 0cm;height:16.1pt'>
  <p class=MsoNormal align=center style='text-align:center'><span
  style='font-family:宋体'>报警代码</span></p>
  </td>
  <td width=142 valign=top style='width:106.3pt;border:solid black 1.0pt;
  border-left:none;background:white;padding:0cm 0cm 0cm 0cm;height:16.1pt'>
  <p class=MsoNormal align=center style='text-align:center'><span
  style='font-family:宋体'>故障描述</span></p>
  </td>
 </tr>
 <tr style='height:16.1pt'>
  <td width=95 valign=top style='width:70.9pt;border:solid black 1.0pt;
  border-top:none;background:white;padding:0cm 0cm 0cm 0cm;height:16.1pt'>
  <p class=MsoNormal align=center style='text-align:center'><span lang=EN-US>CS</span></p>
  </td>
  <td width=161 valign=top style='width:120.5pt;border-top:none;border-left:
  none;border-bottom:solid black 1.0pt;border-right:solid black 1.0pt;
  background:white;padding:0cm 0cm 0cm 0cm;height:16.1pt'>
  <p class=MsoNormal align=center style='text-align:center'><span
  style='font-family:宋体'>温度传感器故障</span></p>
  </td>
  <td width=94 valign=top style='width:70.85pt;border-top:none;border-left:
  none;border-bottom:solid black 1.0pt;border-right:solid black 1.0pt;
  background:white;padding:0cm 0cm 0cm 0cm;height:16.1pt'>
  <p class=MsoNormal align=center style='text-align:center'><span lang=EN-US>CF</span></p>
  </td>
  <td width=142 valign=top style='width:106.3pt;border-top:none;border-left:
  none;border-bottom:solid black 1.0pt;border-right:solid black 1.0pt;
  background:white;padding:0cm 0cm 0cm 0cm;height:16.1pt'>
  <p class=MsoNormal align=center style='text-align:center'><span
  style='font-family:宋体'>压缩机故障</span></p>
  </td>
 </tr>
 <tr style='height:16.2pt'>
  <td width=95 valign=top style='width:70.9pt;border:solid black 1.0pt;
  border-top:none;background:white;padding:0cm 0cm 0cm 0cm;height:16.2pt'>
  <p class=MsoNormal align=center style='text-align:center'><span lang=EN-US>HC</span></p>
  </td>
  <td width=161 valign=top style='width:120.5pt;border-top:none;border-left:
  none;border-bottom:solid black 1.0pt;border-right:solid black 1.0pt;
  background:white;padding:0cm 0cm 0cm 0cm;height:16.2pt'>
  <p class=MsoNormal align=center style='text-align:center'><span
  style='font-family:宋体'>柜内高温或低温告警</span></p>
  </td>
  <td width=94 valign=top style='width:70.85pt;border-top:none;border-left:
  none;border-bottom:solid black 1.0pt;border-right:solid black 1.0pt;
  background:white;padding:0cm 0cm 0cm 0cm;height:16.2pt'>
  <p class=MsoNormal align=center style='text-align:center'><span lang=EN-US>HF</span></p>
  </td>
  <td width=142 valign=top style='width:106.3pt;border-top:none;border-left:
  none;border-bottom:solid black 1.0pt;border-right:solid black 1.0pt;
  background:white;padding:0cm 0cm 0cm 0cm;height:16.2pt'>
  <p class=MsoNormal align=center style='text-align:center'><span
  style='font-family:宋体'>加热器故障</span></p>
  </td>
 </tr>
 <tr style='height:16.1pt'>
  <td width=95 valign=top style='width:70.9pt;border:solid black 1.0pt;
  border-top:none;background:white;padding:0cm 0cm 0cm 0cm;height:16.1pt'>
  <p class=MsoNormal align=center style='text-align:center'><span lang=EN-US>HP</span></p>
  </td>
  <td width=161 valign=top style='width:120.5pt;border-top:none;border-left:
  none;border-bottom:solid black 1.0pt;border-right:solid black 1.0pt;
  background:white;padding:0cm 0cm 0cm 0cm;height:16.1pt'>
  <p class=MsoNormal align=center style='text-align:center'><span
  style='font-family:宋体'>制冷系统高压告警</span></p>
  </td>
  <td width=94 valign=top style='width:70.85pt;border-top:none;border-left:
  none;border-bottom:solid black 1.0pt;border-right:solid black 1.0pt;
  background:white;padding:0cm 0cm 0cm 0cm;height:16.1pt'>
  <p class=MsoNormal align=center style='text-align:center'><span lang=EN-US>LP</span></p>
  </td>
  <td width=142 valign=top style='width:106.3pt;border-top:none;border-left:
  none;border-bottom:solid black 1.0pt;border-right:solid black 1.0pt;
  background:white;padding:0cm 0cm 0cm 0cm;height:16.1pt'>
  <p class=MsoNormal align=center style='text-align:center'><span
  style='font-family:宋体'>制冷系统低压告警</span></p>
  </td>
 </tr>
</table>

<p class=MsoNormal style='text-align:justify;text-justify:inter-ideograph'><span
lang=EN-US>&nbsp;</span></p>

<p class=MsoNormal style='text-align:justify;text-justify:inter-ideograph'><span
style='font-family:宋体'>具体设置方法如下：</span></p>

<p class=MsoNormal style='text-align:justify;text-justify:inter-ideograph'><span
lang=EN-US><img width=528 height=653
src="黑盾空调设置和XM系列台达伺服电机设置.files/image001.jpg"></span></p>

<p class=MsoNormal style='text-align:justify;text-justify:inter-ideograph'><span
lang=EN-US><img width=535 height=767
src="黑盾空调设置和XM系列台达伺服电机设置.files/image002.jpg"></span></p>

<p class=MsoNormal style='text-align:justify;text-justify:inter-ideograph'><span
lang=EN-US>&nbsp;</span></p>

<h2 style='margin-top:9.0pt'><span lang=EN-US>1.2.<span style='font:7.0pt "Times New Roman"'>&nbsp;&nbsp;&nbsp;
</span></span><span style='font-family:黑体'>台达伺服电机设置（</span><span lang=EN-US>XM</span><span
style='font-family:黑体'>机器用）</span></h2>

<p class=MsoNormal style='margin-left:21.0pt'><span style='font-family:宋体'>电机驱动器上电后，设置初始化参数如下：</span></p>

<p class=MsoNormal style='margin-left:21.0pt;line-height:15.0pt'><span
lang=EN-US>P0-02=07&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp; </span><span
style='font-family:宋体'>电机转速显示</span></p>

<p class=MsoNormal style='margin-left:21.0pt;line-height:15.0pt'><span
lang=EN-US>P0-17=07&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp; </span><span
style='font-family:宋体'>选择状态寄存器</span><span lang=EN-US>1</span><span
style='font-family:宋体'>中内容为电机转速</span></p>

<p class=MsoNormal style='margin-left:21.0pt;line-height:15.0pt'><span
lang=EN-US>P1-01=2&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp; </span><span
style='font-family:宋体'>选择速度控制模式</span></p>

<p class=MsoNormal style='margin-left:21.0pt;line-height:15.0pt'><span
lang=EN-US>P2-10=101&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp; </span><span
style='font-family:宋体'>数字输入引脚</span><span lang=EN-US>DI1</span><span
style='font-family:宋体'>设定为伺服启动</span></p>

<p class=MsoNormal style='margin-left:21.0pt;line-height:15.0pt'><span
lang=EN-US>P2-11=106&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp; </span><span
style='font-family:宋体'>数字输入引脚</span><span lang=EN-US>DI2</span><span
style='font-family:宋体'>设定为反向指令</span></p>

<p class=MsoNormal style='margin-left:21.0pt;line-height:15.0pt'><span
lang=EN-US>P2-12=114 &nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp; SPD0</span><span
style='font-family:宋体'>为常开触点</span></p>

<p class=MsoNormal style='margin-left:21.0pt;line-height:15.0pt'><span
lang=EN-US>P2-13=115 &nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp; SPD1</span><span
style='font-family:宋体'>为常开触点</span></p>

<p class=MsoNormal style='margin-left:21.0pt;line-height:15.0pt'><span
lang=EN-US>P2-15=121&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp; EMG</span><span
style='font-family:宋体'>设置</span></p>

<p class=MsoNormal style='margin-left:21.0pt;line-height:15.0pt'><span
lang=EN-US>P2-16=027&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp; </span><span
style='font-family:宋体'>数字输入引脚<span lang=EN-US>DI7</span>不做功能规划</span></p>

<p class=MsoNormal style='margin-left:21.0pt;line-height:15.0pt'><span
lang=EN-US>P2-17=027 &nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;</span><span
style='font-family:宋体'>数字输入引脚<span lang=EN-US>DI8</span>不做功能规划</span></p>

<p class=MsoNormal style='margin-left:21.0pt;line-height:15.0pt'><span
lang=EN-US>P3-00=01&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp; </span><span
style='font-family:宋体'>设置局号为</span><span lang=EN-US>01</span></p>

<p class=MsoNormal style='margin-left:21.0pt;line-height:15.0pt'><span
lang=EN-US>P3-01=11&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp; </span><span
style='font-family:宋体'>通讯传输率为</span><span lang=EN-US>9600</span></p>

<p class=MsoNormal style='margin-left:21.0pt;line-height:15.0pt'><span
lang=EN-US>P3-02=33&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp; </span><span
style='font-family:宋体'>通讯协议</span><span lang=EN-US>8,N,2</span><span
style='font-family:宋体'>（</span><span lang=EN-US>MODBUS,ASCII</span><span
style='font-family:宋体'>）</span></p>

<p class=MsoNormal style='margin-left:21.0pt;line-height:15.0pt'><span
lang=EN-US>P1-34=1000&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;</span><span
style='font-family:宋体'>电机速度加速常数</span></p>

<p class=MsoNormal style='margin-left:21.0pt;line-height:15.0pt'><span
lang=EN-US>P1-35=1000&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;</span><span
style='font-family:宋体'>电机速度减速常数</span></p>

<p class=MsoNormal style='margin-left:21.0pt;line-height:15.0pt'><span
lang=EN-US>P1-36=1000&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;</span><span
style='font-family:宋体'>电机加减速平滑常数</span></p>

<p class=MsoNormal style='margin-left:21.0pt'><b><span style='font-family:宋体'>注：参数设置完成后，需对驱动器重新上电！</span></b></p>

<h2 style='margin-top:9.0pt'><span lang=EN-US>1.3.<span style='font:7.0pt "Times New Roman"'>&nbsp;&nbsp;&nbsp;
</span></span><span style='font-family:黑体'>台达电机功能测试</span></h2>

<p class=MsoNormal style='text-align:justify;text-justify:inter-ideograph;
text-indent:24.0pt'><span style='font-family:宋体'>操作界面中点击“设置”</span><span
lang=EN-US>-</span><span style='font-family:宋体'>“硬件参数”，设置速度值，点击运行电机按钮，查看电机是否正常运行且为正转；在电机正转的状态下，更改电机速度值，查看电机速度是否有变化，操作界面上的电机反馈值是否随之改变；点击停止电机按钮，查看电机是否停止运行；同样步骤测试反转效果。</span></p>

<p class=MsoNormal style='text-align:justify;text-justify:inter-ideograph'><span
lang=zh-CN style='font-family:宋体'><img width=334 height=117 id="图片 110"
src="黑盾空调设置和XM系列台达伺服电机设置.files/image003.jpg" alt="说明: 截图03"></span></p>

<p class=MsoNormal style='text-align:justify;text-justify:inter-ideograph;
text-indent:24.0pt'><span style='font-family:宋体'>正常上电后，伺服驱动器界面显示</span><span
lang=EN-US>0</span><span style='font-family:宋体'>，若界面存在报警值</span><span
lang=EN-US>AL</span><span style='font-family:宋体'>，可根据报警值查找相关问题；若无报警，但控制异常，则分为以下几个方面：</span></p>

<p class=MsoNormal style='text-align:justify;text-justify:inter-ideograph;
text-indent:24.0pt'><span lang=EN-US>1</span><span style='font-family:宋体'>）无法正常启停输送带</span></p>

<p class=MsoNormal style='text-align:justify;text-justify:inter-ideograph;
text-indent:24.0pt'><span style='font-family:宋体'>首先检查伺服驱动器本身及与电机间的接线是否全部查牢，然后检查</span><span
lang=EN-US>PLC</span><span style='font-family:宋体'>信号输出至伺服驱动器的相关线路，包括输出口</span><span
lang=EN-US>O6</span><span style='font-family:宋体'>与</span><span lang=EN-US>O7</span><span
style='font-family:宋体'>接至中间继电器，中间继电器触点接至驱动器的相关线路。</span></p>

<p class=MsoNormal style='text-align:justify;text-justify:inter-ideograph;
text-indent:24.0pt'><span lang=EN-US>2</span><span style='font-family:宋体'>）启停正常，但速度调节异常</span></p>

<p class=MsoNormal style='text-align:justify;text-justify:inter-ideograph;
text-indent:24.0pt'><span style='font-family:宋体'>检查</span><span lang=EN-US>PLC</span><span
style='font-family:宋体'>的模拟量输出模块上的</span><span lang=EN-US>VO-0</span><span
style='font-family:宋体'>、</span><span lang=EN-US>COM</span><span
style='font-family:宋体'>接至驱动器的</span><span lang=EN-US>CN1</span><span
style='font-family:宋体'>上的相关线路。射源是否安装要求安装磁环，电机控制模拟信号线是否使用屏蔽线并接地。</span></p>

<p class=MsoNormal style='text-align:justify;text-justify:inter-ideograph;
text-indent:24.0pt'><span lang=EN-US>3</span><span style='font-family:宋体'>）运行正常，但速度反馈异常</span></p>

<p class=MsoNormal style='text-align:justify;text-justify:inter-ideograph;
text-indent:24.0pt'><span style='font-family:宋体'>检查</span><span lang=EN-US>PLC</span><span
style='font-family:宋体'>串口通讯模块上的</span><span lang=EN-US>+485</span><span
style='font-family:宋体'>、</span><span lang=EN-US>-485</span><span
style='font-family:宋体'>及</span><span lang=EN-US>GND</span><span
style='font-family:宋体'>接至驱动器的</span><span lang=EN-US>CN3</span><span
style='font-family:宋体'>的线路。</span></p>

</div>

</body>

</html>
